within AixLib.BoundaryConditions.Validation.BESTEST;
model WD200
  "Test model for BESTEST weather data: Low Elevation, Hot and Humid Case"
  extends WD100(
    rho=0,
    weaDatHHorIR(
      filNam=Modelica.Utilities.Files.loadResource(
        "modelica://AixLib/Resources/Data/BoundaryConditions/Validation/BESTEST/WD200.mos")),
    weaDatTDryBulTDewPoinOpa(
      filNam=Modelica.Utilities.Files.loadResource(
        "modelica://AixLib/Resources/Data/BoundaryConditions/Validation/BESTEST/WD200.mos")));
  annotation (
    experiment(
      StopTime=3.1536e+07,
      Interval=900,
      Tolerance=1e-6),
    __Dymola_Commands(
      file="modelica://AixLib/Resources/Scripts/Dymola/BoundaryConditions/Validation/BESTEST/WD200.mos" "Simulate and plot"),
    Documentation(
      revisions="<html>
<ul>
<li>
September 6, 2021, by Ettore Zanetti:<br/>
Removed parameter <code>lat</code> as it is now obtained from the weather data bus.<br/>
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/1477\">AixLib, #1477</a>.
</li>
<li>
March 11, 2020, by Ettore Zanetti:<br/>
First implementation.
</li>
<li>
April 14, 2020, by Ettore Zanetti:<br/>
Rework after comments from pull request
<a href=\"https://github.com/ibpsa/modelica-ibpsa/pull/1339\">#1339</a>.
</li>
<li>
May 2, 2021, by Ettore Zanetti:<br/>
Updated weather file as explained in <a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/1478\">#1478</a>.
</li>
</ul>
</html>",
      info="<html>
<h4>WD200: Low Elevation, Hot and Humid Case.</h4>
<p>Weather data file : WD200.epw</p>
<p><i>Table 1: Site Data for Weather file WD200.epw</i></p>
<table summary=\"Site Data for Weather file WD200.epw\"cellspacing=\"2\" cellpadding=\"0\" border=\"1\"><tr>
<td><p>Latitude</p></td>
<td><p>33.633&deg; north</p></td>
</tr>
<tr>
<td><p>Longitude</p></td>
<td><p>84.433&deg; west</p></td>
</tr>
<tr>
<td><p>Altitude</p></td>
<td><p>308 m</p></td>
</tr>
<tr>
<td><p>Time Zone</p></td>
<td><p>-5</p></td>
</tr>
</table>
</html>"), 
   __Dymola_LockedEditing="ibpsa");
end WD200;
