within AixLib.Fluid.HeatPumps;
package Compressors "Package with compressor models"
  extends Modelica.Icons.VariantsPackage;

  annotation (preferredView="info", Documentation(info="<html><p>
  This package contains components models for compressors.
</p>
</html>"));

end Compressors;
