within AixLib.Fluid;
package HeatPumps "Package with models for heat pumps"
  extends Modelica.Icons.VariantsPackage;
annotation (preferredView="info", Documentation(info="<html><p>
  This package contains component models for heat pumps.
</p>
</html>"));

end HeatPumps;
