within AixLib.Utilities.Math.Functions.BaseClasses;
function der_2_regNonZeroPower
  "Power function, regularized near zero, but nonzero value for x=0"
  extends Modelica.Icons.Function;
 input Real x "Abscissa value";
 input Real n "Exponent";
 input Real delta = 0.01 "Abscissa value where transition occurs";
 input Real der_x;
 input Real der_2_x;
 output Real der_2_y "Function value";
protected
  Real a1;
  Real a3;
  Real delta2;
  Real x2;
  Real y_d "=y(delta)";
  Real yP_d "=dy(delta)/dx";
  Real yPP_d "=d^2y(delta)/dx^2";
algorithm
  if abs(x) > delta then
   der_2_y := n*(abs(x)^(n-1)*sign(x)*der_2_x
              + (n-1)*abs(x)^(n-2)*der_x^2);
  else
   delta2 :=delta*delta;
   x2 :=x*x;
   y_d :=delta^n;
   yP_d :=n*delta^(n - 1);
   yPP_d :=n*(n - 1)*delta^(n - 2);
   a1 := -(yP_d/delta - yPP_d)/delta2/8;
   a3 := (yPP_d - 12 * a1 * delta2)/2;

   der_2_y := (12*a1*x2+2*a3)*der_x^2
              +x * ( 4 * a1 * x2 + 2 * a3)*der_2_x;
  end if;
annotation (
Documentation(
info="<html>
<p>
Implementation of the second derivative of the function
<a href=\"modelica://AixLib.Utilities.Math.Functions.regNonZeroPower\">
AixLib.Utilities.Math.Functions.regNonZeroPower</a>.
</p>
</html>",
revisions="<html>
<ul>
<li>
August 17, 2015 by Michael Wetter:<br/>
Corrected wrong derivative implementation which omitted the <code>der_x</code> term.
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/303\">issue 303</a>.
</li>
<li>
April 9, 2009, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"),
   __Dymola_LockedEditing="ibpsa");
end der_2_regNonZeroPower;
