within AixLib.Utilities.Psychrometrics.Examples;
model SaturationPressureLiquid
  "Model to test the wet bulb temperature computation"
  extends Modelica.Icons.Example;

  AixLib.Utilities.Psychrometrics.SaturationPressureLiquid pSat
    "Saturation pressure"
    annotation (Placement(transformation(extent={{-10,-10},{10,10}})));
  Modelica.Blocks.Sources.Ramp T(
    height=100,
    duration=1,
    offset=273.15) "Temperature"
    annotation (Placement(transformation(extent={{-60,-10},{-40,10}})));
equation
  connect(T.y, pSat.TSat) annotation (Line(
      points={{-39,0},{-11,0}},
      color={0,0,127}));
    annotation (experiment(Tolerance=1e-6, StopTime=1.0),
__Dymola_Commands(file="modelica://AixLib/Resources/Scripts/Dymola/Utilities/Psychrometrics/Examples/SaturationPressureLiquid.mos"
        "Simulate and plot"),
    Documentation(info="<html>
This examples is a unit test for the saturation pressure computation of liquid water.
</html>", revisions="<html>
<ul>
<li>
October 2, 2012 by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"),
   __Dymola_LockedEditing="ibpsa");
end SaturationPressureLiquid;
